<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Day 3 模块1：AI超算中心解决方案设计</title>
<style>
  * { margin: 0; padding: 0; box-sizing: border-box; }
  body {
    font-family: -apple-system, "PingFang SC", "Microsoft YaHei", sans-serif;
    line-height: 1.8;
    color: #222;
    background: #f5f7fa;
  }
  .container {
    max-width: 1200px;
    margin: 0 auto;
    padding: 40px 20px;
  }
  header {
    background: linear-gradient(135deg, #34a853 0%, #2d8e47 100%);
    color: #fff;
    padding: 30px;
    border-radius: 12px;
    margin-bottom: 30px;
  }
  h1 { font-size: 32px; margin-bottom: 10px; }
  .subtitle { font-size: 16px; color: #e0ffe0; }
  .section {
    background: #fff;
    padding: 30px;
    border-radius: 12px;
    margin-bottom: 30px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
  }
  h2 {
    font-size: 24px;
    color: #34a853;
    margin-bottom: 20px;
    padding-bottom: 10px;
    border-bottom: 3px solid #34a853;
  }
  h3 {
    font-size: 20px;
    color: #2d8e47;
    margin: 25px 0 15px;
  }
  .highlight-box {
    background: #e6f4ea;
    border-left: 4px solid #34a853;
    padding: 20px;
    margin: 20px 0;
    border-radius: 4px;
  }
  .warning-box {
    background: #fce8e6;
    border-left: 4px solid #ea4335;
    padding: 20px;
    margin: 20px 0;
    border-radius: 4px;
  }
  .info-box {
    background: #e8f4fd;
    border-left: 4px solid #1a73e8;
    padding: 20px;
    margin: 20px 0;
    border-radius: 4px;
  }
  .solution-card {
    background: linear-gradient(135deg, #34a853 0%, #2d8e47 100%);
    color: #fff;
    border-radius: 12px;
    padding: 30px;
    margin: 30px 0;
  }
  .solution-card h3 {
    color: #fff;
    font-size: 24px;
    margin-bottom: 20px;
  }
  table {
    width: 100%;
    border-collapse: collapse;
    margin: 20px 0;
  }
  th, td {
    border: 1px solid #ddd;
    padding: 12px;
    text-align: left;
  }
  th {
    background: #34a853;
    color: #fff;
    font-weight: 600;
  }
  tr:nth-child(even) { background: #f9f9f9; }
  .mermaid {
    background: #fff;
    padding: 20px;
    border-radius: 8px;
    margin: 20px 0;
  }
  .key-point {
    font-size: 18px;
    font-weight: 600;
    color: #34a853;
    margin: 20px 0;
  }
  .step-grid {
    display: grid;
    grid-template-columns: repeat(auto-fit, minmax(250px, 1fr));
    gap: 20px;
    margin: 20px 0;
  }
  .step-item {
    background: #f9f9f9;
    padding: 20px;
    border-radius: 8px;
    border-left: 4px solid #34a853;
  }
  .step-item h4 {
    color: #34a853;
    margin-bottom: 10px;
  }
  .calculator-box {
    background: #fff9e6;
    border: 2px solid #fbbc04;
    border-radius: 12px;
    padding: 25px;
    margin: 20px 0;
  }
  .calculator-box h4 {
    color: #fbbc04;
    margin-bottom: 15px;
  }
</style>
<script src="https://cdn.jsdelivr.net/npm/mermaid/dist/mermaid.min.js"></script>
<script>mermaid.initialize({startOnLoad:true});</script>
</head>
<body>

<div class="container">
  <header>
    <h1>Day 3 模块1：AI超算中心解决方案设计</h1>
    <div class="subtitle">学习时长：2小时 | 掌握AI超算中心液冷方案设计方法论</div>
  </header>

  <!-- 1. AI超算中心需求分析 -->
  <div class="section">
    <h2>一、AI超算中心需求分析框架</h2>
    
    <div class="info-box">
      <strong>📌 学习目标：</strong>掌握AI超算中心的需求分析方法，从GPU型号、功率密度、机柜配置、预算约束等维度，系统化分析客户需求，为方案设计奠定基础。
    </div>

    <h3>1.1 需求分析五维模型</h3>
    <div class="mermaid">
graph TD
    A[AI超算中心需求] --> B[算力需求]
    A --> C[功率需求]
    A --> D[空间需求]
    A --> E[预算需求]
    A --> F[时间需求]
    
    B --> B1[GPU型号<br>H100/B200/GB200/GB300]
    B --> B2[服务器数量<br>100-10000台]
    B --> B3[算力规模<br>PFLOPS/EXAFLOPS]
    
    C --> C1[单机功率<br>5-15kW]
    C --> C2[机柜功率密度<br>50-150kW/机柜]
    C --> C3[总功率<br>1-100MW]
    
    D --> D1[机房面积<br>500-50000㎡]
    D --> D2[机柜数量<br>50-5000个]
    D --> D3[层高要求<br>≥4米]
    
    E --> E1[建设预算<br>¥5000万-50亿]
    E --> E2[运营预算<br>年电费]
    E --> E3[TCO目标<br>5-10年]
    
    F --> F1[建设周期<br>3-12个月]
    F --> F2[上线时间<br>紧急/常规]
    F --> F3[扩展计划<br>未来3-5年]
    </div>

    <h3>1.2 需求调研问卷（10个关键问题）</h3>
    <table>
      <thead>
        <tr>
          <th>维度</th>
          <th>关键问题</th>
          <th>为什么重要</th>
          <th>影响方案设计</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <td><strong>算力</strong></td>
          <td>您计划采购什么型号的GPU？数量多少？</td>
          <td>决定软管压力等级</td>
          <td>H100选LT800A，GB200选LT800B</td>
        </tr>
        <tr>
          <td><strong>功率</strong></td>
          <td>单台服务器功率多少？机柜功率密度目标？</td>
          <td>决定冷却方案类型</td>
          <td>>80kW必须液冷，<50kW可风冷</td>
        </tr>
        <tr>
          <td><strong>空间</strong></td>
          <td>机房面积多大？层高多少？</td>
          <td>决定布管方式</td>
          <td>层高<4米需紧凑布管</td>
        </tr>
        <tr>
          <td><strong>预算</strong></td>
          <td>液冷系统预算多少？TCO目标几年？</td>
          <td>决定产品选型</td>
          <td>预算紧张选LT800A，追求长期TCO选LT800B</td>
        </tr>
        <tr>
          <td><strong>时间</strong></td>
          <td>期望多久完成部署？是否有硬性deadline？</td>
          <td>决定供应链策略</td>
          <td>紧急项目需备货，常规项目可定制</td>
        </tr>
        <tr>
          <td><strong>可靠性</strong></td>
          <td>对系统可靠性有什么要求？容忍故障率？</td>
          <td>决定冗余设计</td>
          <td>高可靠性需N+1冗余</td>
        </tr>
        <tr>
          <td><strong>扩展性</strong></td>
          <td>未来3-5年有扩展计划吗？预计扩展多少？</td>
          <td>决定系统容量设计</td>
          <td>预留20-30%扩展余量</td>
        </tr>
        <tr>
          <td><strong>环保</strong></td>
          <td>对PUE有要求吗？是否需要余热回收？</td>
          <td>决定冷却液温度</td>
          <td>余热回收需45°C供水温度</td>
        </tr>
        <tr>
          <td><strong>合规</strong></td>
          <td>需要什么认证？UL/CE/RoHS？</td>
          <td>决定产品选型</td>
          <td>北美必须UL，欧洲必须CE</td>
        </tr>
        <tr>
          <td><strong>运维</strong></td>
          <td>有专业运维团队吗？需要培训吗？</td>
          <td>决定服务方案</td>
          <td>无团队需提供运维服务</td>
        </tr>
      </tbody>
    </table>

    <div class="key-point">
      💡 专业技巧：前3个问题（GPU型号、功率密度、机房面积）是核心，80%的方案设计取决于这3个答案。
    </div>
  </div>


  <!-- 2. 方案设计六步法 -->
  <div class="section">
    <h2>二、AI超算中心方案设计六步法</h2>

    <div class="info-box">
      <strong>📌 方法论：</strong>从需求分析到方案交付，遵循"需求→选型→计算→设计→验证→交付"六步法，确保方案科学、可行、经济。
    </div>

    <div class="mermaid">
graph LR
    A[步骤1<br>需求确认] --> B[步骤2<br>产品选型]
    B --> C[步骤3<br>容量计算]
    C --> D[步骤4<br>系统设计]
    D --> E[步骤5<br>方案验证]
    E --> F[步骤6<br>方案交付]
    </div>

    <div class="step-grid">
      <div class="step-item">
        <h4>步骤1：需求确认</h4>
        <p><strong>输入：</strong>客户需求调研问卷</p>
        <p><strong>输出：</strong>需求确认单</p>
        <p><strong>关键动作：</strong></p>
        <ul style="margin-left: 20px; margin-top: 10px;">
          <li>确认GPU型号和数量</li>
          <li>确认功率密度目标</li>
          <li>确认预算和时间约束</li>
        </ul>
      </div>

      <div class="step-item">
        <h4>步骤2：产品选型</h4>
        <p><strong>输入：</strong>需求确认单</p>
        <p><strong>输出：</strong>产品选型表</p>
        <p><strong>关键动作：</strong></p>
        <ul style="margin-left: 20px; margin-top: 10px;">
          <li>选择软管型号（LT800A/B/C）</li>
          <li>选择快接头品牌（Stäubli/Parker）</li>
          <li>选择冷却液类型</li>
        </ul>
      </div>

      <div class="step-item">
        <h4>步骤3：容量计算</h4>
        <p><strong>输入：</strong>产品选型表</p>
        <p><strong>输出：</strong>物料清单（BOM）</p>
        <p><strong>关键动作：</strong></p>
        <ul style="margin-left: 20px; margin-top: 10px;">
          <li>计算软管总长度</li>
          <li>计算接头数量</li>
          <li>计算冷却液用量</li>
        </ul>
      </div>

      <div class="step-item">
        <h4>步骤4：系统设计</h4>
        <p><strong>输入：</strong>物料清单</p>
        <p><strong>输出：</strong>系统设计图</p>
        <p><strong>关键动作：</strong></p>
        <ul style="margin-left: 20px; margin-top: 10px;">
          <li>设计管路布局</li>
          <li>设计冷却液循环路径</li>
          <li>设计冗余方案</li>
        </ul>
      </div>

      <div class="step-item">
        <h4>步骤5：方案验证</h4>
        <p><strong>输入：</strong>系统设计图</p>
        <p><strong>输出：</strong>验证报告</p>
        <p><strong>关键动作：</strong></p>
        <ul style="margin-left: 20px; margin-top: 10px;">
          <li>压降计算验证</li>
          <li>冷却能力验证</li>
          <li>TCO计算验证</li>
        </ul>
      </div>

      <div class="step-item">
        <h4>步骤6：方案交付</h4>
        <p><strong>输入：</strong>验证报告</p>
        <p><strong>输出：</strong>方案文档包</p>
        <p><strong>关键动作：</strong></p>
        <ul style="margin-left: 20px; margin-top: 10px;">
          <li>编写方案说明书</li>
          <li>制作客户提案PPT</li>
          <li>准备报价单</li>
        </ul>
      </div>
    </div>
  </div>

  <!-- 3. 典型方案设计案例 -->
  <div class="section">
    <div class="solution-card">
      <h3>📊 典型案例：1000台GB200服务器AI超算中心</h3>
      
      <div style="background: rgba(255,255,255,0.15); padding: 20px; border-radius: 8px; margin: 20px 0;">
        <h4 style="color: #fff; margin-bottom: 15px;">客户需求</h4>
        <ul style="margin-left: 20px; color: #fff;">
          <li><strong>GPU型号：</strong>NVIDIA GB200（1400W/台）</li>
          <li><strong>服务器数量：</strong>1000台</li>
          <li><strong>机柜配置：</strong>8台服务器/机柜，125个机柜</li>
          <li><strong>功率密度：</strong>120kW/机柜</li>
          <li><strong>机房面积：</strong>2000㎡</li>
          <li><strong>预算：</strong>液冷系统预算¥5000万</li>
          <li><strong>时间：</strong>6个月完成部署</li>
          <li><strong>TCO目标：</strong>10年</li>
        </ul>
      </div>

      <div style="background: rgba(255,255,255,0.15); padding: 20px; border-radius: 8px; margin: 20px 0;">
        <h4 style="color: #fff; margin-bottom: 15px;">步骤1：需求确认</h4>
        <p style="color: #fff;"><strong>关键判断：</strong></p>
        <ul style="margin-left: 20px; color: #fff;">
          <li>GB200（1400W）→ 必须选LT800B（15 bar压力）</li>
          <li>120kW/机柜 → 必须全液冷方案</li>
          <li>1000台规模 → 大批量采购，有议价空间</li>
          <li>6个月部署 → 时间充裕，可定制化</li>
        </ul>
      </div>

      <div style="background: rgba(255,255,255,0.15); padding: 20px; border-radius: 8px; margin: 20px 0;">
        <h4 style="color: #fff; margin-bottom: 15px;">步骤2：产品选型</h4>
        <table style="margin-top: 15px;">
          <thead>
            <tr style="background: rgba(255,255,255,0.2);">
              <th style="background: transparent; color: #fff;">产品类别</th>
              <th style="background: transparent; color: #fff;">选型结果</th>
              <th style="background: transparent; color: #fff;">选型理由</th>
            </tr>
          </thead>
          <tbody>
            <tr style="background: rgba(255,255,255,0.9);">
              <td><strong>软管</strong></td>
              <td>LT800B（增强型）</td>
              <td>GB200需要15 bar压力，LT800A不够</td>
            </tr>
            <tr style="background: rgba(255,255,255,0.8);">
              <td><strong>快接头</strong></td>
              <td>Stäubli RMI209</td>
              <td>NVIDIA UQD标准，市场主流</td>
            </tr>
            <tr style="background: rgba(255,255,255,0.9);">
              <td><strong>冷却液</strong></td>
              <td>50%乙二醇水溶液</td>
              <td>性价比最优，-30°C防冻</td>
            </tr>
            <tr style="background: rgba(255,255,255,0.8);">
              <td><strong>CDU</strong></td>
              <td>Vertiv CoolChip</td>
              <td>客户指定品牌</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div style="background: rgba(255,255,255,0.15); padding: 20px; border-radius: 8px; margin: 20px 0;">
        <h4 style="color: #fff; margin-bottom: 15px;">步骤3：容量计算</h4>
        <p style="color: #fff;"><strong>软管用量计算：</strong></p>
        <ul style="margin-left: 20px; color: #fff; margin-top: 10px;">
          <li>每台服务器：2根软管（进水+回水）× 1.5米 = 3米</li>
          <li>1000台服务器：1000 × 3米 = 3,000米</li>
          <li>预留10%备件：3,000 × 1.1 = 3,300米</li>
          <li><strong>总用量：3,300米LT800B</strong></li>
        </ul>
        <p style="color: #fff; margin-top: 15px;"><strong>接头用量计算：</strong></p>
        <ul style="margin-left: 20px; color: #fff; margin-top: 10px;">
          <li>每根软管：2个接头（两端）</li>
          <li>3,300米软管：3,300 ÷ 1.5米 = 2,200根</li>
          <li>2,200根 × 2个 = 4,400个接头</li>
          <li>预留10%备件：4,400 × 1.1 = 4,840个</li>
          <li><strong>总用量：4,840个Stäubli RMI209</strong></li>
        </ul>
        <p style="color: #fff; margin-top: 15px;"><strong>冷却液用量计算：</strong></p>
        <ul style="margin-left: 20px; color: #fff; margin-top: 10px;">
          <li>软管容积：3,300米 × π × (0.005m)² = 0.26m³ = 260升</li>
          <li>CDU容积：125台 × 50升 = 6,250升</li>
          <li>管路容积：估算500升</li>
          <li>预留20%：(260+6250+500) × 1.2 = 8,412升</li>
          <li><strong>总用量：8,500升（50%乙二醇水溶液）</strong></li>
        </ul>
      </div>

      <div style="background: rgba(255,255,255,0.15); padding: 20px; border-radius: 8px; margin: 20px 0;">
        <h4 style="color: #fff; margin-bottom: 15px;">步骤4：系统设计</h4>
        <p style="color: #fff;"><strong>管路布局设计：</strong></p>
        <ul style="margin-left: 20px; color: #fff; margin-top: 10px;">
          <li><strong>主干管路：</strong>DN100，连接CDU和机柜</li>
          <li><strong>分支管路：</strong>DN50，连接机柜内服务器</li>
          <li><strong>软管连接：</strong>LT800B，连接服务器GPU</li>
          <li><strong>布管方式：</strong>上走线（天花板），节省空间</li>
        </ul>
        <p style="color: #fff; margin-top: 15px;"><strong>冗余设计：</strong></p>
        <ul style="margin-left: 20px; color: #fff; margin-top: 10px;">
          <li><strong>CDU冗余：</strong>N+1配置（126台CDU，1台备用）</li>
          <li><strong>泵冗余：</strong>每台CDU双泵配置</li>
          <li><strong>管路冗余：</strong>环形管路，单点故障不影响全局</li>
        </ul>
      </div>

      <div style="background: rgba(255,255,255,0.15); padding: 20px; border-radius: 8px; margin: 20px 0;">
        <h4 style="color: #fff; margin-bottom: 15px;">步骤5：方案验证</h4>
        <table style="margin-top: 15px;">
          <thead>
            <tr style="background: rgba(255,255,255,0.2);">
              <th style="background: transparent; color: #fff;">验证项</th>
              <th style="background: transparent; color: #fff;">计算结果</th>
              <th style="background: transparent; color: #fff;">标准要求</th>
              <th style="background: transparent; color: #fff;">是否合格</th>
            </tr>
          </thead>
          <tbody>
            <tr style="background: rgba(255,255,255,0.9);">
              <td><strong>压降</strong></td>
              <td>1.8 bar @ 25 LPM</td>
              <td><2 bar</td>
              <td>✅ 合格</td>
            </tr>
            <tr style="background: rgba(255,255,255,0.8);">
              <td><strong>流量</strong></td>
              <td>25 LPM/台</td>
              <td>≥20 LPM</td>
              <td>✅ 合格</td>
            </tr>
            <tr style="background: rgba(255,255,255,0.9);">
              <td><strong>冷却能力</strong></td>
              <td>1500W/台</td>
              <td>≥1400W</td>
              <td>✅ 合格</td>
            </tr>
            <tr style="background: rgba(255,255,255,0.8);">
              <td><strong>PUE</strong></td>
              <td>1.15</td>
              <td><1.3</td>
              <td>✅ 合格</td>
            </tr>
            <tr style="background: rgba(255,255,255,0.9);">
              <td><strong>TCO（10年）</strong></td>
              <td>¥6.8亿</td>
              <td><¥7亿</td>
              <td>✅ 合格</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div style="background: rgba(255,255,255,0.15); padding: 20px; border-radius: 8px; margin: 20px 0;">
        <h4 style="color: #fff; margin-bottom: 15px;">步骤6：方案交付</h4>
        <p style="color: #fff;"><strong>交付物清单：</strong></p>
        <ul style="margin-left: 20px; color: #fff; margin-top: 10px;">
          <li>✅ 方案说明书（50页PDF）</li>
          <li>✅ 系统设计图（CAD图纸）</li>
          <li>✅ 物料清单（BOM Excel）</li>
          <li>✅ 报价单（含分项报价）</li>
          <li>✅ 客户提案PPT（30页）</li>
          <li>✅ TCO计算表（Excel模型）</li>
          <li>✅ 施工计划（甘特图）</li>
          <li>✅ 验收标准（测试清单）</li>
        </ul>
      </div>
    </div>

    <div class="highlight-box">
      <strong>🏆 方案成果：</strong>
      <ul style="margin-left: 20px; margin-top: 10px;">
        <li><strong>液冷系统成本：</strong>¥4,800万（低于预算¥5,000万）</li>
        <li><strong>10年TCO：</strong>¥6.8亿（vs 风冷¥8.5亿，节省¥1.7亿）</li>
        <li><strong>PUE：</strong>1.15（vs 风冷1.6，降低28%）</li>
        <li><strong>机柜功率密度：</strong>120kW/机柜（vs 风冷40kW，提升200%）</li>
        <li><strong>部署周期：</strong>5个月（提前1个月完成）</li>
      </ul>
    </div>
  </div>

  <!-- 4. TCO计算器 -->
  <div class="section">
    <h2>三、AI超算中心TCO计算器</h2>

    <div class="info-box">
      <strong>📌 TCO计算公式：</strong>TCO = 建设成本 + 运营成本（10年）= 硬件成本 + 安装成本 + 电费 + 维护成本 + 更换成本
    </div>

    <div class="calculator-box">
      <h4>💰 TCO计算示例（1000台GB200，10年）</h4>
      
      <table>
        <thead>
          <tr>
            <th>成本项</th>
            <th>液冷方案</th>
            <th>风冷方案</th>
            <th>节省</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td><strong>1. 硬件成本</strong></td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
          <tr>
            <td>　软管/风扇</td>
            <td>¥2,244万（3300米×¥680）</td>
            <td>¥1,500万</td>
            <td>-¥744万</td>
          </tr>
          <tr>
            <td>　接头/散热器</td>
            <td>¥1,452万（4840个×¥300）</td>
            <td>¥2,000万</td>
            <td>+¥548万</td>
          </tr>
          <tr>
            <td>　CDU/空调</td>
            <td>¥1,260万（126台×¥10万）</td>
            <td>¥3,000万</td>
            <td>+¥1,740万</td>
          </tr>
          <tr>
            <td>　冷却液</td>
            <td>¥17万（8500升×¥20）</td>
            <td>¥0</td>
            <td>-¥17万</td>
          </tr>
          <tr>
            <td>　<strong>小计</strong></td>
            <td><strong>¥4,973万</strong></td>
            <td><strong>¥6,500万</strong></td>
            <td><strong>+¥1,527万</strong></td>
          </tr>
          <tr>
            <td><strong>2. 安装成本</strong></td>
            <td>¥500万</td>
            <td>¥300万</td>
            <td>-¥200万</td>
          </tr>
          <tr>
            <td><strong>3. 电费（10年）</strong></td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
          <tr>
            <td>　IT设备功耗</td>
            <td>1400kW × 1000台 = 1.4MW</td>
            <td>1400kW × 1000台 = 1.4MW</td>
            <td>持平</td>
          </tr>
          <tr>
            <td>　冷却功耗</td>
            <td>0.21MW（PUE 1.15）</td>
            <td>0.84MW（PUE 1.6）</td>
            <td>-0.63MW</td>
          </tr>
          <tr>
            <td>　总功耗</td>
            <td>1.61MW</td>
            <td>2.24MW</td>
            <td>-0.63MW</td>
          </tr>
          <tr>
            <td>　年电费</td>
            <td>¥1,128万（¥0.8/kWh）</td>
            <td>¥1,571万</td>
            <td>+¥443万/年</td>
          </tr>
          <tr>
            <td>　<strong>10年电费</strong></td>
            <td><strong>¥1.128亿</strong></td>
            <td><strong>¥1.571亿</strong></td>
            <td><strong>+¥4,430万</strong></td>
          </tr>
          <tr>
            <td><strong>4. 维护成本（10年）</strong></td>
            <td>¥300万</td>
            <td>¥500万</td>
            <td>+¥200万</td>
          </tr>
          <tr>
            <td><strong>5. 更换成本（10年）</strong></td>
            <td>¥0（LT800B寿命15年）</td>
            <td>¥1,000万（风扇5年更换）</td>
            <td>+¥1,000万</td>
          </tr>
          <tr style="background: #e6f4ea;">
            <td><strong>总TCO（10年）</strong></td>
            <td><strong>¥1.90亿</strong></td>
            <td><strong>¥2.59亿</strong></td>
            <td><strong>+¥6,957万（27%）</strong></td>
          </tr>
        </tbody>
      </table>

      <div class="key-point" style="margin-top: 20px;">
        💡 关键结论：虽然液冷硬件成本略高（+¥1,527万），但10年电费节省¥4,430万，总TCO节省27%（¥6,957万）。投资回收期：3.4年。
      </div>
    </div>
  </div>

  <!-- 5. 复习题 -->
  <div class="section">
    <h2>四、模块1复习题</h2>

    <h3>单选题（5道）</h3>
    <ol style="margin-left: 30px;">
      <li>AI超算中心需求分析的五维模型不包括？<br>
        A. 算力需求 &nbsp; B. 功率需求 &nbsp; C. 空间需求 &nbsp; <strong>D. 颜色需求</strong>
      </li>
      <li>GB200服务器（1400W）应该选择哪款软管？<br>
        A. LT800A &nbsp; <strong>B. LT800B</strong> &nbsp; C. LT800C &nbsp; D. 都可以
      </li>
      <li>1000台服务器，每台2根1.5米软管，预留10%备件，总用量是多少？<br>
        A. 3000米 &nbsp; <strong>B. 3300米</strong> &nbsp; C. 3600米 &nbsp; D. 4000米
      </li>
      <li>液冷方案相比风冷方案，10年TCO节省多少？<br>
        A. 15% &nbsp; B. 20% &nbsp; <strong>C. 27%</strong> &nbsp; D. 35%
      </li>
      <li>液冷方案的投资回收期是多少年？<br>
        A. 2年 &nbsp; B. 3年 &nbsp; <strong>C. 3.4年</strong> &nbsp; D. 5年
      </li>
    </ol>

    <h3>简答题（2道）</h3>
    <ol style="margin-left: 30px;">
      <li>客户问："我们有500台H100服务器，机柜功率密度60kW，应该选液冷还是风冷？"请给出专业回答和方案建议。<br>
        <em>参考答案：建议选择液冷方案，理由如下：1）60kW功率密度虽然风冷可以支持，但已接近极限（风冷上限80kW），液冷更可靠；2）H100选LT800A即可（10 bar压力），性价比最优；3）500台规模，10年TCO液冷比风冷节省约¥3,500万（27%）；4）液冷PUE 1.15 vs 风冷1.6，年节省电费约¥220万；5）液冷噪音55 dB vs 风冷75 dB，改善工作环境。方案：500台×2根×1.5米×1.1=1,650米LT800A + 2,200个Parker H系列接头，总投资约¥1,200万，3.5年回本。</em>
      </li>
      <li>请说明AI超算中心方案设计六步法的核心内容和关键输出。<br>
        <em>参考答案：六步法包括：1）需求确认：输入客户需求，输出需求确认单，关键是确认GPU型号、功率密度、预算；2）产品选型：输入需求确认单，输出产品选型表，关键是选择软管型号（LT800A/B/C）和快接头品牌；3）容量计算：输入产品选型表，输出物料清单（BOM），关键是计算软管长度、接头数量、冷却液用量；4）系统设计：输入BOM，输出系统设计图，关键是设计管路布局和冗余方案；5）方案验证：输入设计图，输出验证报告，关键是验证压降、冷却能力、TCO；6）方案交付：输入验证报告，输出方案文档包（说明书、图纸、BOM、报价单、PPT、TCO表、施工计划、验收标准）。</em>
      </li>
    </ol>
  </div>

  <!-- 导航 -->
  <div class="section" style="text-align: center; background: #f5f7fa;">
    <a href="../index.html" style="display: inline-block; background: #666; color: #fff; padding: 12px 30px; border-radius: 8px; text-decoration: none; margin-right: 20px;">
      🏠 返回首页
    </a>
    <a href="module2.html" style="display: inline-block; background: #34a853; color: #fff; padding: 12px 30px; border-radius: 8px; text-decoration: none;">
      下一模块：云服务商液冷方案设计 →
    </a>
  </div>

</div>

</body>
</html>
