# Day 2 模块4：产品演示与实操

> **在线学习：** [点击访问](https://lucylook6-design.github.io/liquid-cooling-training/day2/module4.html)

---

Day 2 模块4：产品演示与实操

  

  
  
    
## 一、安装前准备：工具与检查清单

    
    
      **📌 学习目标：**掌握安装前的准备工作，包括工具准备、产品检查、环境确认，确保安装过程顺利进行。
    

    
### 1.1 必备工具清单

    
      
        **扭矩扳手**
        量程：5-15 N·m
        精度：±5%
        用途：安装卡箍
      
      
        **管道切割器**
        适用：Ø16-20mm
        刀片：不锈钢
        用途：切割软管
      
      
        **游标卡尺**
        量程：0-150mm
        精度：±0.02mm
        用途：测量尺寸
      
      
        **压力表**
        量程：0-25 bar
        精度：±0.5%
        用途：压力测试
      
      
        **流量计**
        量程：0-50 LPM
        精度：±2%
        用途：流量测试
      
      
        **泄漏检测液**
        类型：肥皂水
        浓度：10%
        用途：检测泄漏
      
      
        **清洁布**
        材质：无尘布
        规格：30×30cm
        用途：清洁表面
      
      
        **标签打印机**
        类型：热敏打印
        规格：12mm宽
        用途：标识管路
      
    

    
### 1.2 产品到货检查清单

    
      
        • 检查包装完整性，无破损、无水渍

        • 核对数量：软管米数、接头数量、配件数量

        • 检查软管外观：无划痕、无气泡、无杂质

        • 测量软管尺寸：内径10mm±0.2mm，外径16mm±0.2mm（LT800A）或18mm±0.2mm（LT800B）

        • 检查UL认证标签：每根软管应有UL标签

        • 检查接头配件：卡箍、密封圈、螺栓齐全

        • 核对产品型号：LT800A/B/C，避免混用

        • 检查质量追溯码：扫码确认批次信息

      
    

    
### 1.3 安装环境确认

    
      
        
          检查项
          标准要求
          检查方法
          不合格处理
        
      
      
        
          **环境温度**
          15-30°C
          温度计测量
          调整空调温度
        
        
          **环境湿度**
          30-70%
          湿度计测量
          开启除湿机
        
        
          **工作空间**
          ≥2m²/人
          目视检查
          清理杂物
        
        
          **照明亮度**
          ≥500 lux
          照度计测量
          增加照明
        
        
          **地面清洁**
          无油污、无水渍
          目视检查
          清洁地面
        
      
    
  

  
  
    
## 二、安装演示：6步标准安装流程

    
      **📌 安装原则：**正确的安装是零泄漏的基础。90%的泄漏问题源于安装不当，特别是扭矩不足。严格按照6步流程操作，确保每个接头都符合标准。
    

    
graph LR
    A[步骤1测量切割] --> B[步骤2清洁端面]
    B --> C[步骤3安装接头]
    C --> D[步骤4紧固卡箍]
    D --> E[步骤5压力测试]
    E --> F[步骤6标识管路]
    

    
      步骤1：测量与切割软管
      **目标：**获得长度精确、端面平整的软管

      
        • **测量：**使用卷尺测量所需长度，预留5cm余量（考虑接头插入深度）

        • **标记：**用记号笔在软管上标记切割位置

        • **切割：**使用管道切割器垂直切割，旋转3-5圈完成切割

        • **检查：**端面应平整，无毛刺，垂直度
      
        **⚠️ 常见错误：**使用刀片切割导致端面不平整，影响密封效果。必须使用管道切割器！
      
    

    
      步骤2：清洁软管端面
      **目标：**去除油污、灰尘，确保密封面清洁

      
        • **擦拭：**使用无尘布擦拭软管外表面（接头插入区域，约5cm）

        • **清洁：**使用酒精棉片清洁端面，去除油污

        • **干燥：**自然晾干30秒，或使用压缩空气吹干

        • **检查：**目视检查，确保无油污、无灰尘、无水渍

      
      
        **💡 专业技巧：**清洁是最容易被忽视的步骤，但对密封效果影响巨大。油污会导致密封圈打滑，灰尘会划伤密封面。
      
    

    
      步骤3：安装快速接头
      **目标：**将接头正确插入软管，确保插入深度

      
        • **润滑：**在接头插入端涂抹少量冷却液（或甘油），降低摩擦

        • **插入：**将接头垂直插入软管，旋转插入至标记线（通常3-4cm）

        • **检查：**确认接头插入深度达到标记线，软管无明显膨胀

        • **定位：**调整接头方向，确保进出水口朝向正确

      
      
        **⚠️ 常见错误：**插入深度不足（4cm）导致软管内层损伤。
      
    

    
      步骤4：紧固卡箍（关键步骤！）
      **目标：**使用扭矩扳手确保8 N·m紧固扭矩

      
        • **套入卡箍：**将卡箍套在软管与接头连接处

        • **预紧：**手动拧紧螺栓至有阻力感（约3 N·m）

        • **扭矩紧固：**使用扭矩扳手，设定8 N·m，拧紧至"咔哒"声

        • **检查：**目视检查卡箍是否均匀压紧软管，无明显缝隙

      
      
        **⚠️ 这是最关键的步骤！**90%的泄漏问题源于扭矩不足（
      
    

    
      步骤5：压力测试
      **目标：**确认安装质量，检测泄漏

      
        • **连接系统：**将软管连接到冷却系统

        • **升压：**缓慢升压至工作压力（LT800A: 10 bar, LT800B: 15 bar）

        • **保压：**保持工作压力30分钟

        • **检测泄漏：**在接头处涂抹泄漏检测液（肥皂水），观察是否有气泡

        • **记录：**记录压力值、保压时间、泄漏情况

      
      
        **✅ 合格标准：**保压30分钟，压力降
      
    

    
      步骤6：标识管路
      **目标：**便于后续维护和故障排查

      
        • **标签内容：**服务器编号、安装日期、安装人员、产品型号

        • **标签位置：**软管中部，易于观察的位置

        • **颜色编码：**进水管（蓝色标签）、回水管（红色标签）

        • **记录：**在安装记录表中登记管路信息

      
    

    
      💡 安装时间：熟练工人单根软管安装时间约10分钟（含测试）。新手建议预留20分钟。
    
  

  
  
    
## 三、压力测试详解：3种测试方法

    
      **📌 测试目的：**压力测试是验证安装质量的唯一方法。通过不同压力等级的测试，确保软管和接头能够承受工作压力，并具备足够的安全裕度。
    

    
### 3.1 测试方法对比

    
      
        
          测试方法
          测试压力
          保压时间
          应用场景
          合格标准
        
      
      
        
          **工作压力测试**
          10 bar (LT800A)15 bar (LT800B)
          30分钟
          安装后逐台测试
          压降无泄漏
        
        
          **超压测试**
          15 bar (LT800A)20 bar (LT800B)
          10分钟
          抽检（10%）
          压降无泄漏
        
        
          **爆破测试**
          持续升压至爆破
          -
          质量验证（1%）
          ≥40 bar (LT800A)≥60 bar (LT800B)
        
      
    

    
### 3.2 工作压力测试流程（最常用）

    
graph TD
    A[准备阶段] --> A1[连接压力表]
    A1 --> A2[关闭所有阀门]
    A2 --> A3[准备泄漏检测液]
    
    A3 --> B[升压阶段]
    B --> B1[缓慢升压1 bar/分钟]
    B1 --> B2[达到工作压力10/15 bar]
    
    B2 --> C[保压阶段]
    C --> C1[保压30分钟]
    C1 --> C2[每5分钟记录压力]
    
    C2 --> D[检测阶段]
    D --> D1[涂抹泄漏检测液]
    D1 --> D2[观察气泡]
    D2 --> D3{有气泡?}
    
    D3 -->|是| E[不合格重新安装]
    D3 -->|否| F[合格放行]
    

    
### 3.3 泄漏检测方法

    
      **方法1：肥皂水检测（最常用）**
      
        • **配制：**10%肥皂水溶液（100ml水+10ml洗洁精）

        • **涂抹：**用刷子在接头处涂抹肥皂水

        • **观察：**观察30秒，有气泡产生即为泄漏

        • **优点：**成本低、操作简单、灵敏度高

        • **缺点：**需要人工观察，效率较低

      
    

    
      **方法2：压力降检测（最准确）**
      
        • **原理：**密闭系统压力降超过阈值即为泄漏

        • **操作：**升压至工作压力，关闭阀门，记录压力变化

        • **判断：**30分钟压降
    

    
      **方法3：氦气检测（最灵敏）**
      
        • **原理：**氦气分子小，易泄漏，使用氦气检测仪检测

        • **操作：**充入氦气，使用检测仪扫描接头

        • **判断：**检测仪报警即为泄漏

        • **优点：**灵敏度极高（10⁻⁹ mbar·L/s），可定位泄漏点

        • **缺点：**成本高（设备¥10万+），操作复杂

      
    

    
      **⚠️ 安全提醒：**
      
        • 压力测试时，人员应远离测试区域（≥2米）

        • 升压速度不得超过1 bar/分钟，避免冲击

        • 测试压力不得超过爆破压力的50%（安全系数2）

        • 发现泄漏立即泄压，不得继续测试

      
    
  

  
  
    
## 四、维护保养指南：延长使用寿命

    
      **📌 维护原则：**LT800系列设计寿命10-15年，但实际寿命取决于维护质量。定期检查、及时更换，可确保系统长期稳定运行。
    

    
### 4.1 日常巡检清单（每周1次）

    
      
        • 目视检查软管外观：无划痕、无鼓包、无变色

        • 检查接头连接：无松动、无泄漏、无腐蚀

        • 检查卡箍状态：无锈蚀、无变形、螺栓无松动

        • 检查管路标识：标签清晰、无脱落

        • 记录系统压力：是否在正常范围内

        • 记录冷却液温度：是否在-40°C ~ +80°C范围内

      
    

    
### 4.2 定期维护计划

    
      
        
          维护周期
          维护项目
          操作方法
          判断标准
        
      
      
        
          **每月**
          压力测试
          升压至工作压力，保压10分钟
          压降
        
        
          **每季度**
          泄漏检测
          肥皂水涂抹所有接头
          无气泡产生
        
        
          **每半年**
          卡箍检查
          使用扭矩扳手复检扭矩
          扭矩≥7 N·m
        
        
          **每年**
          软管更换评估
          检查软管老化程度
          见下表
        
        
          **每2年**
          冷却液更换
          排空旧液，冲洗，加注新液
          pH值7-9
        
      
    

    
### 4.3 软管更换判断标准

    
      
        
          检查项
          正常状态
          需要关注
          必须更换
        
      
      
        
          **外观**
          光滑、无划痕
          轻微划痕（
          深度划痕（>0.5mm）
        
        
          **颜色**
          原色（黑色/灰色）
          轻微变色
          明显褪色或变黄
        
        
          **硬度**
          柔软有弹性
          轻微硬化
          明显硬化或开裂
        
        
          **泄漏**
          无泄漏
          微量渗漏（
          明显泄漏（>1滴/小时）
        
        
          **使用年限**
          
          5-10年
          >10年（LT800A）>15年（LT800B）
        
      
    

    
      **⚠️ 强制更换条件（满足任一即更换）：**
      
        • 软管表面有深度划痕（>0.5mm）

        • 软管出现鼓包或变形

        • 接头处持续泄漏（重新安装后仍泄漏）

        • 软管明显硬化或开裂

        • 使用年限超过设计寿命（LT800A: 10年，LT800B: 15年）

      
    

    
### 4.4 常见故障排查

    
      
        
          故障现象
          可能原因
          排查方法
          解决方案
        
      
      
        
          **接头泄漏**
          1. 扭矩不足2. 软管外径偏大3. 密封圈损坏
          1. 扭矩扳手复检2. 游标卡尺测量3. 拆解检查
          1. 重新紧固至8 N·m2. 更换软管3. 更换密封圈
        
        
          **软管鼓包**
          1. 压力过高2. 软管老化3. 编织层断裂
          1. 压力表检查2. 目视检查3. 拆解检查
          1. 降低压力2. 更换软管3. 更换软管
        
        
          **流量不足**
          1. 软管堵塞2. 软管弯曲过度3. 内层脱落
          1. 流量计测量2. 目视检查3. 拆解检查
          1. 冲洗或更换2. 调整布管3. 更换软管
        
        
          **软管硬化**
          1. 温度过高2. 冷却液腐蚀3. 使用年限过长
          1. 温度计测量2. pH值测试3. 查看安装记录
          1. 降低温度2. 更换冷却液3. 更换软管
        
      
    
  

  
  
    
## 五、模块4复习题

    
### 单选题（5道）

    
      安装卡箍时，标准扭矩是多少？
        A. 5 N·m   B. 6 N·m   C. 7 N·m   **D. 8 N·m**
      
      工作压力测试的保压时间是多少？
        A. 10分钟   B. 20分钟   **C. 30分钟**   D. 60分钟
      
      工作压力测试的合格标准是压降小于多少？
        A. 0.2 bar   B. 0.3 bar   **C. 0.5 bar**   D. 1 bar
      
      LT800A的设计使用寿命是多少年？
        A. 5年   **B. 10年**   C. 15年   D. 20年
      
      软管表面划痕深度超过多少必须更换？
        A. 0.2mm   B. 0.3mm   **C. 0.5mm**   D. 1mm
      
    

    
### 简答题（2道）

    
      客户问："我们安装后发现接头泄漏，应该如何排查和解决？"请给出专业回答。
        *参考答案：接头泄漏90%是安装问题，建议按以下步骤排查：1）使用扭矩扳手复检扭矩，确保达到8 N·m（最常见原因）；2）使用游标卡尺测量软管外径，确认在16mm±0.2mm范围内（LT800A）；3）拆解检查密封圈是否损坏或老化；4）检查系统压力是否稳定，避免14-16 bar大幅波动。如果重新紧固至8 N·m后仍泄漏，建议更换软管或密封圈。我们可以提供远程技术支持或现场服务。*
      
      请说明LT800系列的日常维护要点和更换判断标准。
        *参考答案：日常维护要点：1）每周目视检查软管外观和接头连接；2）每月进行压力测试（保压10分钟）；3）每季度泄漏检测（肥皂水）；4）每半年复检卡箍扭矩；5）每年评估软管老化程度。更换判断标准：满足任一条件即更换：1）深度划痕>0.5mm；2）鼓包或变形；3）持续泄漏；4）明显硬化或开裂；5）超过设计寿命（LT800A: 10年，LT800B: 15年）。*
      
    
  

  
  
    
## 🎓 Day 2 学习总结

    
      **恭喜！您已完成Day 2全部4个模块的学习。**
      通过今天的学习，您已经掌握：

      
        • ✅ LT800系列产品家族（LT800A/B/C）的技术规格和选型方法

        • ✅ 双层编织、PTFE涂层等核心技术的差异化优势

        • ✅ 5个真实案例的应用场景和经验教训

        • ✅ 安装、测试、维护的标准流程和常见问题排查

      
      **明天预告：**Day 3将学习客户场景与解决方案设计，包括AI超算中心、云服务商、边缘计算等典型场景的方案设计方法。

    
  

  
  
    
      ← 上一模块：应用案例库
    
    
      🏠 返回首页

---

## 📚 延伸学习

完整的培训内容（包括交互式图表、产品图片、视频链接）请访问在线培训网站：

🔗 **在线地址：** https://lucylook6-design.github.io/liquid-cooling-training/day2/module4.html

---

**提示：** 本文档由培训网站自动生成，如需编辑请在飞书中直接修改。
