# Day 3 模块1：AI超算中心解决方案设计

> **在线学习：** [点击访问](https://lucylook6-design.github.io/liquid-cooling-training/day3/module1.html)

---

Day 3 模块1：AI超算中心解决方案设计

  

  
  
    
## 一、AI超算中心需求分析框架

    
    
      **📌 学习目标：**掌握AI超算中心的需求分析方法，从GPU型号、功率密度、机柜配置、预算约束等维度，系统化分析客户需求，为方案设计奠定基础。
    

    
### 1.1 需求分析五维模型

    
graph TD
    A[AI超算中心需求] --> B[算力需求]
    A --> C[功率需求]
    A --> D[空间需求]
    A --> E[预算需求]
    A --> F[时间需求]
    
    B --> B1[GPU型号H100/B200/GB200/GB300]
    B --> B2[服务器数量100-10000台]
    B --> B3[算力规模PFLOPS/EXAFLOPS]
    
    C --> C1[单机功率5-15kW]
    C --> C2[机柜功率密度50-150kW/机柜]
    C --> C3[总功率1-100MW]
    
    D --> D1[机房面积500-50000㎡]
    D --> D2[机柜数量50-5000个]
    D --> D3[层高要求≥4米]
    
    E --> E1[建设预算¥5000万-50亿]
    E --> E2[运营预算年电费]
    E --> E3[TCO目标5-10年]
    
    F --> F1[建设周期3-12个月]
    F --> F2[上线时间紧急/常规]
    F --> F3[扩展计划未来3-5年]
    

    
### 1.2 需求调研问卷（10个关键问题）

    
      
        
          维度
          关键问题
          为什么重要
          影响方案设计
        
      
      
        
          **算力**
          您计划采购什么型号的GPU？数量多少？
          决定软管压力等级
          H100选LT800A，GB200选LT800B
        
        
          **功率**
          单台服务器功率多少？机柜功率密度目标？
          决定冷却方案类型
          >80kW必须液冷，
        
        
          **空间**
          机房面积多大？层高多少？
          决定布管方式
          层高
        
        
          **预算**
          液冷系统预算多少？TCO目标几年？
          决定产品选型
          预算紧张选LT800A，追求长期TCO选LT800B
        
        
          **时间**
          期望多久完成部署？是否有硬性deadline？
          决定供应链策略
          紧急项目需备货，常规项目可定制
        
        
          **可靠性**
          对系统可靠性有什么要求？容忍故障率？
          决定冗余设计
          高可靠性需N+1冗余
        
        
          **扩展性**
          未来3-5年有扩展计划吗？预计扩展多少？
          决定系统容量设计
          预留20-30%扩展余量
        
        
          **环保**
          对PUE有要求吗？是否需要余热回收？
          决定冷却液温度
          余热回收需45°C供水温度
        
        
          **合规**
          需要什么认证？UL/CE/RoHS？
          决定产品选型
          北美必须UL，欧洲必须CE
        
        
          **运维**
          有专业运维团队吗？需要培训吗？
          决定服务方案
          无团队需提供运维服务
        
      
    

    
      💡 专业技巧：前3个问题（GPU型号、功率密度、机房面积）是核心，80%的方案设计取决于这3个答案。
    
  

  
  
    
## 二、AI超算中心方案设计六步法

    
      **📌 方法论：**从需求分析到方案交付，遵循"需求→选型→计算→设计→验证→交付"六步法，确保方案科学、可行、经济。
    

    
graph LR
    A[步骤1需求确认] --> B[步骤2产品选型]
    B --> C[步骤3容量计算]
    C --> D[步骤4系统设计]
    D --> E[步骤5方案验证]
    E --> F[步骤6方案交付]
    

    
      
        步骤1：需求确认
        **输入：**客户需求调研问卷

        **输出：**需求确认单

        **关键动作：**

        
          • 确认GPU型号和数量

          • 确认功率密度目标

          • 确认预算和时间约束

        
      

      
        步骤2：产品选型
        **输入：**需求确认单

        **输出：**产品选型表

        **关键动作：**

        
          • 选择软管型号（LT800A/B/C）

          • 选择快接头品牌（Stäubli/Parker）

          • 选择冷却液类型

        
      

      
        步骤3：容量计算
        **输入：**产品选型表

        **输出：**物料清单（BOM）

        **关键动作：**

        
          • 计算软管总长度

          • 计算接头数量

          • 计算冷却液用量

        
      

      
        步骤4：系统设计
        **输入：**物料清单

        **输出：**系统设计图

        **关键动作：**

        
          • 设计管路布局

          • 设计冷却液循环路径

          • 设计冗余方案

        
      

      
        步骤5：方案验证
        **输入：**系统设计图

        **输出：**验证报告

        **关键动作：**

        
          • 压降计算验证

          • 冷却能力验证

          • TCO计算验证

        
      

      
        步骤6：方案交付
        **输入：**验证报告

        **输出：**方案文档包

        **关键动作：**

        
          • 编写方案说明书

          • 制作客户提案PPT

          • 准备报价单

        
      
    
  

  
  
    
      
### 📊 典型案例：1000台GB200服务器AI超算中心

      
      
        客户需求
        
          • **GPU型号：**NVIDIA GB200（1400W/台）

          • **服务器数量：**1000台

          • **机柜配置：**8台服务器/机柜，125个机柜

          • **功率密度：**120kW/机柜

          • **机房面积：**2000㎡

          • **预算：**液冷系统预算¥5000万

          • **时间：**6个月完成部署

          • **TCO目标：**10年

        
      

      
        步骤1：需求确认
        **关键判断：**

        
          • GB200（1400W）→ 必须选LT800B（15 bar压力）

          • 120kW/机柜 → 必须全液冷方案

          • 1000台规模 → 大批量采购，有议价空间

          • 6个月部署 → 时间充裕，可定制化

        
      

      
        步骤2：产品选型
        
          
            
              产品类别
              选型结果
              选型理由
            
          
          
            
              **软管**
              LT800B（增强型）
              GB200需要15 bar压力，LT800A不够
            
            
              **快接头**
              Stäubli RMI209
              NVIDIA UQD标准，市场主流
            
            
              **冷却液**
              50%乙二醇水溶液
              性价比最优，-30°C防冻
            
            
              **CDU**
              Vertiv CoolChip
              客户指定品牌
            
          
        
      

      
        步骤3：容量计算
        **软管用量计算：**

        
          • 每台服务器：2根软管（进水+回水）× 1.5米 = 3米

          • 1000台服务器：1000 × 3米 = 3,000米

          • 预留10%备件：3,000 × 1.1 = 3,300米

          • **总用量：3,300米LT800B**

        
        **接头用量计算：**

        
          • 每根软管：2个接头（两端）

          • 3,300米软管：3,300 ÷ 1.5米 = 2,200根

          • 2,200根 × 2个 = 4,400个接头

          • 预留10%备件：4,400 × 1.1 = 4,840个

          • **总用量：4,840个Stäubli RMI209**

        
        **冷却液用量计算：**

        
          • 软管容积：3,300米 × π × (0.005m)² = 0.26m³ = 260升

          • CDU容积：125台 × 50升 = 6,250升

          • 管路容积：估算500升

          • 预留20%：(260+6250+500) × 1.2 = 8,412升

          • **总用量：8,500升（50%乙二醇水溶液）**

        
      

      
        步骤4：系统设计
        **管路布局设计：**

        
          • **主干管路：**DN100，连接CDU和机柜

          • **分支管路：**DN50，连接机柜内服务器

          • **软管连接：**LT800B，连接服务器GPU

          • **布管方式：**上走线（天花板），节省空间

        
        **冗余设计：**

        
          • **CDU冗余：**N+1配置（126台CDU，1台备用）

          • **泵冗余：**每台CDU双泵配置

          • **管路冗余：**环形管路，单点故障不影响全局

        
      

      
        步骤5：方案验证
        
          
            
              验证项
              计算结果
              标准要求
              是否合格
            
          
          
            
              **压降**
              1.8 bar @ 25 LPM
              
              ✅ 合格
            
            
              **流量**
              25 LPM/台
              ≥20 LPM
              ✅ 合格
            
            
              **冷却能力**
              1500W/台
              ≥1400W
              ✅ 合格
            
            
              **PUE**
              1.15
              
              ✅ 合格
            
            
              **TCO（10年）**
              ¥6.8亿
              
              ✅ 合格
            
          
        
      

      
        步骤6：方案交付
        **交付物清单：**

        
          • ✅ 方案说明书（50页PDF）

          • ✅ 系统设计图（CAD图纸）

          • ✅ 物料清单（BOM Excel）

          • ✅ 报价单（含分项报价）

          • ✅ 客户提案PPT（30页）

          • ✅ TCO计算表（Excel模型）

          • ✅ 施工计划（甘特图）

          • ✅ 验收标准（测试清单）

        
      
    

    
      **🏆 方案成果：**
      
        • **液冷系统成本：**¥4,800万（低于预算¥5,000万）

        • **10年TCO：**¥6.8亿（vs 风冷¥8.5亿，节省¥1.7亿）

        • **PUE：**1.15（vs 风冷1.6，降低28%）

        • **机柜功率密度：**120kW/机柜（vs 风冷40kW，提升200%）

        • **部署周期：**5个月（提前1个月完成）

      
    
  

  
  
    
## 三、AI超算中心TCO计算器

    
      **📌 TCO计算公式：**TCO = 建设成本 + 运营成本（10年）= 硬件成本 + 安装成本 + 电费 + 维护成本 + 更换成本
    

    
      💰 TCO计算示例（1000台GB200，10年）
      
      
        
          
            成本项
            液冷方案
            风冷方案
            节省
          
        
        
          
            **1. 硬件成本**
            
            
            
          
          
            　软管/风扇
            ¥2,244万（3300米×¥680）
            ¥1,500万
            -¥744万
          
          
            　接头/散热器
            ¥1,452万（4840个×¥300）
            ¥2,000万
            +¥548万
          
          
            　CDU/空调
            ¥1,260万（126台×¥10万）
            ¥3,000万
            +¥1,740万
          
          
            　冷却液
            ¥17万（8500升×¥20）
            ¥0
            -¥17万
          
          
            　**小计**
            **¥4,973万**
            **¥6,500万**
            **+¥1,527万**
          
          
            **2. 安装成本**
            ¥500万
            ¥300万
            -¥200万
          
          
            **3. 电费（10年）**
            
            
            
          
          
            　IT设备功耗
            1400kW × 1000台 = 1.4MW
            1400kW × 1000台 = 1.4MW
            持平
          
          
            　冷却功耗
            0.21MW（PUE 1.15）
            0.84MW（PUE 1.6）
            -0.63MW
          
          
            　总功耗
            1.61MW
            2.24MW
            -0.63MW
          
          
            　年电费
            ¥1,128万（¥0.8/kWh）
            ¥1,571万
            +¥443万/年
          
          
            　**10年电费**
            **¥1.128亿**
            **¥1.571亿**
            **+¥4,430万**
          
          
            **4. 维护成本（10年）**
            ¥300万
            ¥500万
            +¥200万
          
          
            **5. 更换成本（10年）**
            ¥0（LT800B寿命15年）
            ¥1,000万（风扇5年更换）
            +¥1,000万
          
          
            **总TCO（10年）**
            **¥1.90亿**
            **¥2.59亿**
            **+¥6,957万（27%）**
          
        
      

      
        💡 关键结论：虽然液冷硬件成本略高（+¥1,527万），但10年电费节省¥4,430万，总TCO节省27%（¥6,957万）。投资回收期：3.4年。
      
    
  

  
  
    
## 四、模块1复习题

    
### 单选题（5道）

    
      AI超算中心需求分析的五维模型不包括？
        A. 算力需求   B. 功率需求   C. 空间需求   **D. 颜色需求**
      
      GB200服务器（1400W）应该选择哪款软管？
        A. LT800A   **B. LT800B**   C. LT800C   D. 都可以
      
      1000台服务器，每台2根1.5米软管，预留10%备件，总用量是多少？
        A. 3000米   **B. 3300米**   C. 3600米   D. 4000米
      
      液冷方案相比风冷方案，10年TCO节省多少？
        A. 15%   B. 20%   **C. 27%**   D. 35%
      
      液冷方案的投资回收期是多少年？
        A. 2年   B. 3年   **C. 3.4年**   D. 5年
      
    

    
### 简答题（2道）

    
      客户问："我们有500台H100服务器，机柜功率密度60kW，应该选液冷还是风冷？"请给出专业回答和方案建议。
        *参考答案：建议选择液冷方案，理由如下：1）60kW功率密度虽然风冷可以支持，但已接近极限（风冷上限80kW），液冷更可靠；2）H100选LT800A即可（10 bar压力），性价比最优；3）500台规模，10年TCO液冷比风冷节省约¥3,500万（27%）；4）液冷PUE 1.15 vs 风冷1.6，年节省电费约¥220万；5）液冷噪音55 dB vs 风冷75 dB，改善工作环境。方案：500台×2根×1.5米×1.1=1,650米LT800A + 2,200个Parker H系列接头，总投资约¥1,200万，3.5年回本。*
      
      请说明AI超算中心方案设计六步法的核心内容和关键输出。
        *参考答案：六步法包括：1）需求确认：输入客户需求，输出需求确认单，关键是确认GPU型号、功率密度、预算；2）产品选型：输入需求确认单，输出产品选型表，关键是选择软管型号（LT800A/B/C）和快接头品牌；3）容量计算：输入产品选型表，输出物料清单（BOM），关键是计算软管长度、接头数量、冷却液用量；4）系统设计：输入BOM，输出系统设计图，关键是设计管路布局和冗余方案；5）方案验证：输入设计图，输出验证报告，关键是验证压降、冷却能力、TCO；6）方案交付：输入验证报告，输出方案文档包（说明书、图纸、BOM、报价单、PPT、TCO表、施工计划、验收标准）。*
      
    
  

  
  
    
      🏠 返回首页
    
    
      下一模块：云服务商液冷方案设计 →

---

## 📚 延伸学习

完整的培训内容（包括交互式图表、产品图片、视频链接）请访问在线培训网站：

🔗 **在线地址：** https://lucylook6-design.github.io/liquid-cooling-training/day3/module1.html

---

**提示：** 本文档由培训网站自动生成，如需编辑请在飞书中直接修改。
