# Day 3 模块3：边缘计算场景方案设计

> **在线学习：** [点击访问](https://lucylook6-design.github.io/liquid-cooling-training/day3/module3.html)

---

Day 3 模块3：边缘计算场景方案设计

  

  
  
    
## 一、边缘计算vs数据中心：场景差异分析

    
    
      **📌 核心差异：**边缘计算场景的特点是"小规模、分布式、环境复杂、运维困难"，方案设计必须考虑这些约束条件。
    

    
      
        
          维度
          数据中心
          边缘计算
          方案设计影响
        
      
      
        
          **规模**
          100-10000台服务器
          5-50台服务器
          需要小批量供货能力
        
        
          **部署位置**
          专业机房
          商业楼宇、工厂、基站
          空间受限，噪音敏感
        
        
          **环境条件**
          恒温恒湿（20-25°C）
          温度波动大（10-35°C）
          需要更宽温度范围
        
        
          **电力供应**
          稳定（UPS保护）
          不稳定（可能断电）
          需要快速启停能力
        
        
          **运维能力**
          专业团队7×24值守
          无专业团队，远程运维
          需要高可靠性，少维护
        
        
          **网络带宽**
          高带宽（10Gbps+）
          低带宽（100Mbps-1Gbps）
          本地推理，减少数据传输
        
        
          **成本敏感度**
          中等（关注TCO）
          极高（初始投资敏感）
          需要低成本方案
        
        
          **部署周期**
          3-6个月
          1-2周
          需要快速交付
        
      
    

    
      💡 关键洞察：边缘计算的核心需求是"小规模+低成本+高可靠+易运维"，方案设计必须简化、标准化。
    
  

  
  
    
## 二、五大典型边缘计算场景

    
      
        场景1：智慧城市AI推理站
        **应用：**视频监控、人脸识别、车牌识别

        **规模：**5-10台服务器/站点

        **GPU：**H100（推理优化）

        **位置：**商业楼宇、政府大楼

        **特点：**噪音敏感、空间受限

      

      
        场景2：工业AI质检站
        **应用：**产品缺陷检测、质量控制

        **规模：**3-5台服务器/工厂

        **GPU：**H100（实时推理）

        **位置：**工厂车间

        **特点：**环境恶劣、温度波动大

      

      
        场景3：自动驾驶测试站
        **应用：**自动驾驶模型训练、仿真测试

        **规模：**10-20台服务器/测试场

        **GPU：**H100/B200

        **位置：**测试场地、研发中心

        **特点：**高性能需求、快速部署

      

      
        场景4：医疗AI诊断站
        **应用：**医学影像分析、辅助诊断

        **规模：**2-5台服务器/医院

        **GPU：**H100（推理）

        **位置：**医院机房

        **特点：**高可靠性、低噪音

      

      
        场景5：5G基站AI处理
        **应用：**边缘AI计算、实时数据处理

        **规模：**1-3台服务器/基站

        **GPU：**H100（低功耗版）

        **位置：**5G基站机房

        **特点：**极小空间、无人值守

      
    
  

  
  
    
## 三、边缘计算方案设计四大要点

    
### 要点1：紧凑化设计

    
      **原则：**在有限空间内实现最大算力密度。

      **设计方法：**

      
        • **软管长度最小化：**1米/根（vs 数据中心1.5米）

        • **弯曲半径优化：**LT800A的40mm弯曲半径适合紧凑布管

        • **一体化CDU：**服务器+CDU集成在1个机柜内

        • **垂直布管：**利用机柜高度，减少水平空间占用

      
      **案例：**5台H100服务器紧凑方案

      
        • 机柜尺寸：600mm×1200mm×2000mm（标准42U机柜）

        • 服务器：5台×4U = 20U

        • CDU：1台×10U = 10U

        • 配电：2U

        • 预留：10U（扩展或维护）

        • 软管：5台×2根×1米 = 10米LT800A

      
    

    
### 要点2：低噪音设计

    
      **原则：**噪音控制在60 dB以下（办公环境标准）。

      **降噪方法：**

      
        • **液冷替代风冷：**噪音从75 dB降至55 dB（-27%）

        • **低转速泵：**CDU泵转速
      **噪音对比：**

      
        
          
            方案
            噪音水平
            适用场景
          
        
        
          
            **风冷**
            75 dB
            专业机房（不适合办公区）
          
          
            **液冷（标准）**
            60 dB
            办公区边缘（可接受）
          
          
            **液冷（降噪）**
            55 dB
            办公区内（舒适）
          
        
      
    

    
### 要点3：免维护设计

    
      **原则：**5年内无需现场维护（远程监控+年度巡检）。

      **设计方法：**

      
        • **高可靠性产品：**LT800A设计寿命10年，5年内无需更换

        • **冗余设计：**CDU双泵配置，单泵故障不影响运行

        • **远程监控：**温度、压力、流量实时监控，异常自动告警

        • **自动补液：**冷却液液位低于阈值，自动补液

        • **故障自诊断：**系统自动诊断故障，提供维修建议

      
      **维护计划：**

      
        • **日常：**远程监控（自动化，无需人工）

        • **月度：**远程巡检（查看监控数据，10分钟）

        • **年度：**现场巡检（压力测试、泄漏检测，2小时）

        • **5年：**大修（更换冷却液、检查软管，1天）

      
    

    
### 要点4：快速部署

    
      **原则：**1周内完成从订货到上线。

      **快速部署方法：**

      
        • **预装接头：**软管出厂前预装接头，现场即插即用

        • **标准化配置：**5台/10台/20台三种标准配置，无需定制

        • **快速交付：**标准配置1周交付（vs 定制化4周）

        • **远程指导：**提供安装视频+远程技术支持

        • **一体化测试：**出厂前完成系统联调，现场只需通电

      
      **部署时间表：**

      
        
          
            阶段
            时间
            工作内容
          
        
        
          
            **Day 1**
            1天
            需求确认、下单
          
          
            **Day 2-5**
            4天
            生产、测试、发货
          
          
            **Day 6**
            1天
            物流运输
          
          
            **Day 7**
            1天
            现场安装、测试、上线
          
        
      
    
  

  
  
    
      
### 📊 典型案例：智慧城市AI推理站（10个站点，每站5台H100）

      
      
        项目背景
        
          • **客户：**某二线城市智慧城市项目

          • **应用：**视频监控AI分析（人脸识别、行为分析）

          • **规模：**10个站点，每站5台H100服务器

          • **位置：**商业楼宇、政府大楼（办公区边缘）

          • **约束：**噪音
      

      
        方案设计
        **1. 紧凑化设计**

        
          • 机柜：1个标准42U机柜（600×1200×2000mm）

          • 服务器：5台H100×4U = 20U

          • CDU：1台×10U = 10U

          • 软管：5台×2根×1米 = 10米LT800A

          • 接头：20个Parker H系列（预装）

          • 占地面积：0.72㎡（满足

        **2. 低噪音设计**

        
          • 液冷替代风冷：噪音从75 dB降至60 dB

          • 低转速泵：CDU泵1800 RPM（vs 标准2400 RPM）

          • 隔音机柜：内壁贴10mm隔音棉

          • 减震设计：CDU底部4个减震垫

          • **实测噪音：57 dB（满足

        **3. 免维护设计**

        
          • LT800A设计寿命10年，5年内无需更换

          • CDU双泵配置，单泵故障自动切换

          • 远程监控：4G模块，实时上传数据到云平台

          • 自动补液：液位低于80%自动补液

          • 维护计划：年度巡检1次（2小时）

        

        **4. 快速部署**

        
          • 预装接头：软管出厂前预装，现场即插即用

          • 一体化测试：出厂前完成系统联调

          • 标准配置：5台H100标准方案，无需定制

          • 交付周期：5天（vs 定制化4周）

          • 安装时间：1天/站点（10个站点10天完成）

        
      

      
        成本分析
        
          
            
              成本项
              单价
              数量
              小计
            
          
          
            
              **软管（LT800A）**
              ¥450/米
              10米
              ¥4,500
            
            
              **接头（Parker H）**
              ¥220/个
              20个
              ¥4,400
            
            
              **CDU（一体化）**
              ¥8万/台
              1台
              ¥80,000
            
            
              **冷却液**
              ¥20/升
              50升
              ¥1,000
            
            
              **机柜（隔音）**
              ¥1.5万/个
              1个
              ¥15,000
            
            
              **安装调试**
              -
              -
              ¥5,000
            
            
              **远程监控模块**
              -
              -
              ¥3,000
            
            
              **单站总计**
              -
              -
              **¥112,900**
            
            
              **10站总计**
              -
              -
              **¥112.9万**
            
          
        
        **✅ 满足预算要求：**¥11.29万/站 

      
        项目成果
        
          
            
              指标
              要求
              实际
              达成
            
          
          
            
              **噪音**
              
              57 dB
              ✅ 超额达成
            
            
              **占地面积**
              
              0.72㎡
              ✅ 超额达成
            
            
              **部署周期**
              1周/站
              1天/站
              ✅ 超额达成
            
            
              **单站成本**
              
              ¥11.29万
              ✅ 节省25%
            
            
              **运行6个月故障率**
              
              0%
              ✅ 零故障
            
          
        
      
    

    
      **🏆 客户评价：**
      "利通科技的边缘计算液冷方案完美满足我们的需求。57 dB的噪音让我们可以把服务器部署在办公区边缘，0.72㎡的占地面积节省了宝贵的空间。最重要的是，1天/站点的部署速度让我们10天完成了10个站点的部署，比预期提前了2周。运行6个月零故障，远程监控让我们随时掌握系统状态。" —— 客户项目经理
    
  

  
  
    
## 四、边缘计算方案设计清单

    
      **📋 使用方法：**在设计边缘计算液冷方案时，逐项检查以下清单，确保方案满足所有要求。
    

    
      
        
          类别
          检查项
          标准要求
          检查方法
        
      
      
        
          **空间**
          机柜尺寸
          标准42U机柜（600×1200×2000mm）
          测量机房空间
        
        
          占地面积
          
          计算机柜占地
        
        
          层高
          ≥2.5米
          测量机房层高
        
        
          **噪音**
          运行噪音
          
          噪音计测量
        
        
          降噪措施
          液冷+隔音机柜
          方案设计
        
        
          **环境**
          温度范围
          10-35°C
          测量环境温度
        
        
          湿度范围
          20-80%
          测量环境湿度
        
        
          电力供应
          220V，单相/三相
          确认电力条件
        
        
          **可靠性**
          设计寿命
          ≥5年
          产品规格确认
        
        
          冗余设计
          CDU双泵配置
          方案设计
        
        
          远程监控
          4G/5G模块
          方案设计
        
        
          **成本**
          初始投资
          单站
          成本计算
        
        
          5年TCO
          比风冷节省≥20%
          TCO计算
        
        
          **部署**
          交付周期
          ≤1周
          供应商确认
        
        
          安装时间
          ≤1天/站
          安装计划
        
      
    
  

  
  
    
## 五、模块3复习题

    
### 单选题（5道）

    
      边缘计算场景的典型规模是多少台服务器？
        A. 100-1000台   **B. 5-50台**   C. 1000-10000台   D. 1-5台
      
      边缘计算场景的噪音要求通常是多少？
        A. 
      边缘计算紧凑方案中，软管长度通常是多少？
        A. 0.5米   **B. 1米**   C. 1.5米   D. 2米
      
      5台H100服务器边缘站点的液冷系统成本约为多少？
        A. ¥5万   B. ¥8万   **C. ¥11万**   D. ¥15万
      
      边缘计算方案的部署周期要求是多少？
        A. 1个月   B. 2周   **C. 1周**   D. 3天
      
    

    
### 简答题（2道）

    
      客户问："我们要在10个商业楼宇部署AI推理站，每站5台H100，噪音要求
        *参考答案：完全可以！我们有成熟的边缘计算液冷方案，专门针对商业楼宇场景设计。方案特点：1）紧凑化：1个标准42U机柜，占地0.72㎡，满足空间受限要求；2）低噪音：液冷+隔音机柜+低转速泵，实测噪音57 dB，满足
      请说明边缘计算方案设计的四大要点及其核心价值。
        *参考答案：四大要点包括：1）紧凑化设计：软管1米/根，40mm弯曲半径，一体化CDU，1个机柜集成5台服务器，占地0.72㎡，满足空间受限要求；2）低噪音设计：液冷替代风冷（75 dB→57 dB），低转速泵，隔音机柜，满足办公区
    
  

  
  
    
      ← 上一模块：云服务商液冷方案设计
    
    
      🏠 返回首页
    
    
      下一模块：方案设计工具与模板 →

---

## 📚 延伸学习

完整的培训内容（包括交互式图表、产品图片、视频链接）请访问在线培训网站：

🔗 **在线地址：** https://lucylook6-design.github.io/liquid-cooling-training/day3/module3.html

---

**提示：** 本文档由培训网站自动生成，如需编辑请在飞书中直接修改。
