# Day 3 模块4：方案设计工具与模板

> **在线学习：** [点击访问](https://lucylook6-design.github.io/liquid-cooling-training/day3/module4.html)

---

Day 3 模块4：方案设计工具与模板

  

  
  
    
## 一、软管用量计算器

    
    
      **📌 使用场景：**快速计算项目所需的软管总长度、接头数量、冷却液用量，生成物料清单（BOM）。
    

    
      🧮 计算公式
      
      **1. 软管总长度计算**

      
        **公式：**软管总长度 = 服务器数量 × 每台软管根数 × 每根长度 × (1 + 备件率)

        **示例：**

        
          • 服务器数量：1000台

          • 每台软管根数：2根（进水+回水）

          • 每根长度：1.5米

          • 备件率：10%

          • **计算：**1000 × 2 × 1.5 × 1.1 = 3,300米

        
      

      **2. 接头数量计算**

      
        **公式：**接头数量 = (软管总长度 ÷ 每根长度) × 每根接头数 × (1 + 备件率)

        **示例：**

        
          • 软管总长度：3,300米

          • 每根长度：1.5米

          • 每根接头数：2个（两端）

          • 备件率：10%

          • **计算：**(3300 ÷ 1.5) × 2 × 1.1 = 4,840个

        
      

      **3. 冷却液用量计算**

      
        **公式：**冷却液用量 = (软管容积 + CDU容积 + 管路容积) × (1 + 预留率)

        **示例：**

        
          • 软管容积：3300米 × π × (0.005m)² = 260升

          • CDU容积：125台 × 50升 = 6,250升

          • 管路容积：估算500升

          • 预留率：20%

          • **计算：**(260 + 6250 + 500) × 1.2 = 8,412升 ≈ 8,500升

        
      
    

    
      📊 快速计算表（常用配置）
      
        
          
            服务器数量
            软管长度（米）
            接头数量（个）
            冷却液（升）
            LT800A成本
            LT800B成本
          
        
        
          
            **50台**
            165米
            242个
            425升
            ¥7.4万
            ¥11.2万
          
          
            **100台**
            330米
            484个
            850升
            ¥14.9万
            ¥22.4万
          
          
            **500台**
            1,650米
            2,420个
            4,250升
            ¥74.3万
            ¥112.2万
          
          
            **1000台**
            3,300米
            4,840个
            8,500升
            ¥148.5万
            ¥224.4万
          
        
      
      注：成本仅含软管，不含接头、CDU、安装等。每根软管1.5米，备件率10%。

    
  

  
  
    
## 二、TCO计算模板（10年）

    
      💰 TCO计算表（Excel模板）
      
      
        
          
            成本项
            液冷方案
            风冷方案
            计算公式
          
        
        
          
            **1. 建设成本（一次性）**
          
          
            　软管/风扇
            服务器数×3.3米×¥680
            服务器数×¥1,500
            -
          
          
            　接头/散热器
            服务器数×4.84个×¥300
            服务器数×¥2,000
            -
          
          
            　CDU/空调
            服务器数÷8×¥10万
            服务器数÷20×¥30万
            -
          
          
            　冷却液
            服务器数×8.5升×¥20
            ¥0
            -
          
          
            　安装成本
            服务器数×¥500
            服务器数×¥300
            -
          
          
            **2. 运营成本（10年）**
          
          
            　IT设备功耗
            GPU功耗×服务器数
            GPU功耗×服务器数
            持平
          
          
            　冷却功耗
            IT功耗×(PUE-1)
            IT功耗×(PUE-1)
            液冷PUE 1.15，风冷1.6
          
          
            　年电费
            总功耗×8760h×电价
            总功耗×8760h×电价
            电价¥0.8/kWh
          
          
            　10年电费
            年电费×10
            年电费×10
            -
          
          
            　维护成本
            建设成本×3%/年×10年
            建设成本×5%/年×10年
            -
          
          
            　更换成本
            ¥0（LT800B寿命15年）
            建设成本×50%（5年更换）
            -
          
          
            **总TCO（10年）**
            **建设+运营**
            **建设+运营**
            **液冷通常节省20-30%**
          
        
      
    

    
      💡 使用技巧：将此表格复制到Excel，输入服务器数量和GPU功耗，自动计算TCO。
    
  

  
  
    
## 三、方案文档模板

    
      📄 模板1：方案说明书（50页PDF）
      
        **目录结构：**

        
          • **项目概述**（2页）：客户背景、项目目标、关键需求

          • **需求分析**（5页）：五维需求分析、需求确认单

          • **方案设计**（15页）：产品选型、容量计算、系统设计、管路布局图

          • **技术规格**（10页）：软管规格、接头规格、CDU规格、冷却液规格

          • **方案验证**（5页）：压降计算、冷却能力验证、TCO计算

          • **实施计划**（5页）：施工计划、甘特图、里程碑

          • **质量保证**（3页）：质量管控体系、验收标准

          • **售后服务**（3页）：质保政策、维护计划、技术支持

          • **附录**（2页）：UL认证证书、客户案例、联系方式

        
      
    

    
      📊 模板2：客户提案PPT（30页）
      
        **幻灯片结构：**

        
          • **封面**（1页）：项目名称、客户名称、日期

          • **公司介绍**（3页）：利通科技简介、核心优势、客户案例

          • **需求理解**（3页）：客户需求总结、痛点分析

          • **方案概述**（5页）：方案架构图、核心亮点、差异化优势

          • **产品介绍**（5页）：LT800系列产品、技术优势、竞品对比

          • **方案设计**（5页）：系统设计图、管路布局、冗余设计

          • **TCO分析**（3页）：成本对比、节省分析、投资回收期

          • **实施计划**（2页）：时间表、里程碑

          • **成功案例**（2页）：类似项目案例、客户评价

          • **Q&A**（1页）：联系方式

        
      
    

    
      📋 模板3：物料清单（BOM Excel）
      
        **表格列：**

        
          • 序号、物料编码、物料名称、规格型号、单位、数量、单价、金额、供应商、交货周期、备注

        
        **分类：**

        
          • 1. 软管类（LT800A/B/C）

          • 2. 接头类（Stäubli/Parker/CPC）

          • 3. CDU类（Vertiv/Schneider）

          • 4. 冷却液类（乙二醇/生物基）

          • 5. 辅材类（卡箍、密封圈、标签）

          • 6. 工具类（扭矩扳手、压力表）

        
      
    
  

  
  
    
## 四、模块4复习题

    
### 单选题（5道）

    
      1000台服务器，每台2根1.5米软管，备件率10%，软管总长度是？
        A. 3000米   **B. 3300米**   C. 3600米   D. 4000米
      
      软管内径10mm，长度3300米，容积约为多少升？
        A. 200升   **B. 260升**   C. 300升   D. 350升
      
      液冷方案的PUE通常是多少？
        A. 1.05   **B. 1.15**   C. 1.3   D. 1.6
      
      方案说明书通常包含多少页？
        A. 20页   B. 30页   C. 40页   **D. 50页**
      
      客户提案PPT通常包含多少页？
        A. 20页   **B. 30页**   C. 40页   D. 50页
      
    

    
### 简答题（2道）

    
      客户问："你们能提供完整的方案文档吗？包含哪些内容？"请给出专业回答。
        *参考答案：当然可以！我们提供完整的方案文档包，包括：1）方案说明书（50页PDF）：项目概述、需求分析、方案设计、技术规格、方案验证、实施计划、质量保证、售后服务、附录；2）客户提案PPT（30页）：公司介绍、需求理解、方案概述、产品介绍、方案设计、TCO分析、实施计划、成功案例；3）物料清单（BOM Excel）：软管、接头、CDU、冷却液、辅材、工具等详细清单；4）系统设计图（CAD图纸）：管路布局、冷却液循环路径；5）TCO计算表（Excel模型）：10年成本对比分析；6）施工计划（甘特图）：时间表、里程碑；7）验收标准（测试清单）：压力测试、泄漏检测标准。所有文档均可根据您的需求定制。*
      
      请说明如何使用软管用量计算器快速生成BOM。
        *参考答案：使用软管用量计算器分3步：1）输入基础参数：服务器数量（如1000台）、每台软管根数（2根）、每根长度（1.5米）、备件率（10%）；2）计算软管用量：1000×2×1.5×1.1=3300米；3）计算接头用量：(3300÷1.5)×2×1.1=4840个；4）计算冷却液用量：软管容积260升+CDU容积6250升+管路容积500升，预留20%，总计8500升；5）生成BOM：软管3300米×¥680=¥224.4万，接头4840个×¥300=¥145.2万，冷却液8500升×¥20=¥17万，总计¥386.6万。也可使用快速计算表，直接查询1000台对应的用量和成本。*
      
    
  

  
  
    
## 🎓 Day 3 学习总结

    
      **恭喜！您已完成Day 3全部4个模块的学习。**
      通过今天的学习，您已经掌握：

      
        • ✅ AI超算中心方案设计六步法和TCO计算方法

        • ✅ 云服务商方案设计五大要点（模块化、A/B供、成本优化、质量管控、供应链协同）

        • ✅ 边缘计算方案设计四大要点（紧凑化、低噪音、免维护、快速部署）

        • ✅ 实用的方案设计工具（软管用量计算器、TCO计算模板）和文档模板

      
      **明天预告：**Day 4将学习顾问式销售技巧，包括需求挖掘、价值呈现、异议处理、商务谈判等实战技能。

    
  

  
  
    
      ← 上一模块：边缘计算场景方案设计
    
    
      🏠 返回首页

---

## 📚 延伸学习

完整的培训内容（包括交互式图表、产品图片、视频链接）请访问在线培训网站：

🔗 **在线地址：** https://lucylook6-design.github.io/liquid-cooling-training/day3/module4.html

---

**提示：** 本文档由培训网站自动生成，如需编辑请在飞书中直接修改。
