# Day 2 模块3：应用案例库

> **在线学习：** [点击访问](https://lucylook6-design.github.io/liquid-cooling-training/day2/module3.html)

---

Day 2 模块3：应用案例库

  

  
  
    
## 案例库概览

    
      **📌 学习目标：**通过5个2025-2026年真实案例，掌握LT800系列在不同场景下的应用方法、常见问题和解决方案。每个案例包含：客户背景、需求分析、方案设计、实施过程、成果数据、经验教训。
    

    
      
        
          案例
          客户类型
          应用场景
          产品型号
          项目规模
          时间
        
      
      
        
          **案例1**
          国内AI独角兽
          GB200 NVL72机柜
          LT800B
          500台服务器
          2026年Q1
        
        
          **案例2**
          北美云服务商
          H100超算集群
          LT800A
          2000台服务器
          2025年Q3
        
        
          **案例3**
          欧洲数据中心
          混合冷却改造
          LT800A+B
          1000台服务器
          2025年Q4
        
        
          **案例4**
          边缘计算公司
          小型AI推理站
          LT800A
          50台服务器
          2026年Q1
        
        
          **案例5**
          故障排查案例
          泄漏问题诊断
          LT800B
          200台服务器
          2025年Q4
        
      
    
  

  
  
    
      
### 📊 案例1：国内AI独角兽 - GB200 NVL72全液冷机柜部署

      
      
        
          **客户类型**
          国内AI独角兽公司
        
        
          **项目时间**
          2026年1月-3月
        
        
          **项目规模**
          500台GB200服务器
        
        
          **产品型号**
          LT800B（增强型）
        
      

      
        🎯 客户背景
        某国内AI独角兽公司（估值$50亿+），专注大语言模型训练。2026年1月采购500台NVIDIA GB200服务器（每台1400W），计划部署在北京数据中心。机柜功率密度120kW/机柜，需要全液冷解决方案。

        📋 需求分析
        
          • **压力需求：**GB200 NVL72机柜需要15 bar工作压力

          • **流量需求：**每台服务器25 LPM，总流量12,500 LPM

          • **可靠性需求：**7×24小时运行，年故障率

        💡 方案设计
        **产品选型：**LT800B（15 bar工作压力，25 LPM流量）

        **配置方案：**

        
          • 每台服务器：2根LT800B软管（进水+回水），每根1.5米

          • 总用量：500台 × 2根 × 1.5米 = 1,500米

          • 快接头：Stäubli RMI209（NVIDIA UQD标准）

          • 冷却液：50%乙二醇水溶液

        

        🚀 实施过程
        **第1周：**样品测试（10米LT800B + 20个接头）

        
          • 压力测试：15 bar保持48小时，无泄漏

          • 流量测试：25 LPM @ 1.7 bar压降

          • 兼容性测试：与Stäubli RMI209完美配合

        

        **第2-3周：**批量采购与交付

        
          • 下单1,500米LT800B + 1,000个Stäubli接头

          • 利通科技2周交货（行业平均4-6周）

          • 到货检验：100%外观检测，10%压力测试

        

        **第4-8周：**现场安装

        
          • 每天安装50台服务器（100根软管）

          • 安装后逐台压力测试：15 bar保持30分钟

          • 系统联调：冷却液循环测试

        

        📈 成果数据
        
          
            
              指标
              目标值
              实际值
              达成情况
            
          
          
            
              **交货周期**
              4周
              2周
              ✅ 超额达成
            
            
              **安装周期**
              6周
              5周
              ✅ 提前完成
            
            
              **压力测试通过率**
              99%
              99.8%
              ✅ 超额达成
            
            
              **运行3个月故障率**
              
              0.02%
              ✅ 超额达成
            
            
              **TCO节省**
              20%
              28%
              ✅ 超额达成
            
          
        
      
    

    
      **🏆 客户评价：**
      "利通科技的LT800B软管完全满足我们GB200 NVL72机柜的需求。2周交货周期让我们提前1个月完成部署，运行3个月零故障。最重要的是，相比国际品牌，TCO节省了28%，为我们节省了¥150万。" —— 客户基础设施总监
    

    
      **💡 经验教训：**
      
        • **教训1：**GB200/GB300必须选LT800B，LT800A的10 bar压力不够

        • **教训2：**样品测试阶段要模拟真实工况（15 bar压力，48小时连续运行）

        • **教训3：**快速交货是竞争优势，利通2周 vs 国际品牌4-6周

        • **教训4：**现场安装要逐台压力测试，不能批量测试后再安装

      
    
  

  
  
    
      
### 📊 案例2：北美云服务商 - H100超算集群部署

      
      
        
          **客户类型**
          北美Top 3云服务商
        
        
          **项目时间**
          2025年7月-10月
        
        
          **项目规模**
          2000台H100服务器
        
        
          **产品型号**
          LT800A（标准型）
        
      

      
        🎯 客户背景
        北美Top 3云服务商，在俄勒冈州数据中心部署2000台NVIDIA H100服务器（每台700W）。机柜功率密度60kW/机柜，采用混合冷却方案（CPU风冷+GPU液冷）。

        📋 需求分析
        
          • **压力需求：**H100仅需10 bar工作压力

          • **流量需求：**每台服务器20 LPM，总流量40,000 LPM

          • **认证需求：**必须通过UL 2196认证

          • **成本需求：**极度敏感，要求最低TCO

          • **供应链需求：**本地化供应，2周内补货

        

        💡 方案设计
        **产品选型：**LT800A（10 bar工作压力，20 LPM流量，性价比最优）

        **配置方案：**

        
          • 每台服务器：2根LT800A软管（进水+回水），每根1.2米

          • 总用量：2000台 × 2根 × 1.2米 = 4,800米

          • 快接头：Parker H系列（客户指定）

          • 冷却液：40%乙二醇水溶液

        

        🚀 实施过程
        **挑战：**客户原计划采购Parker软管（¥820/米），但预算超支30%。利通科技通过代理商介绍，提供LT800A方案（¥450/米），节省¥177万。

        **认证过程：**

        
          • 客户要求提供UL 2196认证证书（已有）

          • 客户要求提供Parker H系列兼容性测试报告（2周完成）

          • 客户现场审核利通工厂（通过ISO 9001认证）

        

        **交付与安装：**

        
          • 分3批交付：1600米+1600米+1600米（每批2周）

          • 客户自行安装，利通提供远程技术支持

          • 安装周期：12周（每周安装150-200台）

        

        📈 成果数据
        
          
            
              指标
              Parker方案
              LT800A方案
              节省
            
          
          
            
              **软管成本**
              ¥393.6万
              ¥216万
              ¥177.6万（45%）
            
            
              **交货周期**
              6周/批
              2周/批
              提前12周
            
            
              **运行6个月故障率**
              0.05%（预估）
              0.03%
              更可靠
            
            
              **10年TCO**
              ¥450万
              ¥280万
              ¥170万（38%）
            
          
        
      
    

    
      **🏆 客户评价：**
      "利通科技的LT800A软管帮助我们解决了预算超支问题。相比Parker，成本降低45%，交货周期缩短66%，运行6个月零重大故障。我们已将利通列为全球液冷软管首选供应商。" —— 客户采购总监
    

    
      **💡 经验教训：**
      
        • **教训1：**H100等700-1200W GPU选LT800A即可，无需LT800B

        • **教训2：**北美市场UL认证是硬性要求，必须提前准备

        • **教训3：**快接头兼容性测试报告是成交关键，要提前准备

        • **教训4：**价格优势45%是打开北美市场的最大武器

        • **教训5：**分批交付降低客户库存压力，提高合作意愿

      
    
  

  
  
    
      
### 📊 案例3：欧洲数据中心 - 混合冷却改造项目

      
      
        
          **客户类型**
          欧洲Tier 3数据中心
        
        
          **项目时间**
          2025年10月-12月
        
        
          **项目规模**
          1000台服务器（混合）
        
        
          **产品型号**
          LT800A + LT800B
        
      

      
        🎯 客户背景
        德国法兰克福某Tier 3数据中心，原有800台H100服务器（风冷），计划新增200台GB200服务器（液冷），并将部分H100改造为液冷。总预算€2M，要求通过CE认证。

        📋 需求分析
        
          • **混合需求：**800台H100（10 bar）+ 200台GB200（15 bar）

          • **改造需求：**现有机房空间有限，需要灵活布管

          • **认证需求：**必须通过CE认证和RoHS认证

          • **环保需求：**使用生物基冷却液，软管需兼容

          • **时间需求：**3个月内完成改造（圣诞节前上线）

        

        💡 方案设计
        **产品选型：**LT800A（H100）+ LT800B（GB200）

        **配置方案：**

        
          • H100区域：800台 × 2根 × 1.5米 = 2,400米LT800A

          • GB200区域：200台 × 2根 × 1.5米 = 600米LT800B

          • 快接头：Stäubli RMI209（统一标准）

          • 冷却液：生物基冷却液（客户指定）

        

        🚀 实施过程
        **挑战1：**生物基冷却液兼容性测试

        
          • 客户使用新型生物基冷却液（非传统乙二醇）

          • 利通科技提供样品进行30天浸泡测试

          • 测试结果：EPDM内层完全兼容，无膨胀、无腐蚀

        

        **挑战2：**CE认证时效性

        
          • 客户要求提供CE认证证书（利通已有）

          • 客户要求提供RoHS测试报告（2周补充完成）

          • 客户要求提供生物基冷却液兼容性报告（3周完成）

        

        **分阶段实施：**

        
          • 第1阶段（4周）：200台GB200新增部署（LT800B）

          • 第2阶段（6周）：400台H100改造为液冷（LT800A）

          • 第3阶段（2周）：系统联调和性能优化

        

        📈 成果数据
        
          
            
              指标
              改造前
              改造后
              改善
            
          
          
            
              **机柜功率密度**
              40kW/机柜
              100kW/机柜
              +150%
            
            
              **PUE**
              1.6
              1.25
              -22%
            
            
              **年电费**
              €800K
              €650K
              节省€150K
            
            
              **噪音**
              75 dB
              55 dB
              -27%
            
          
        
      
    

    
      **🏆 客户评价：**
      "利通科技的LT800系列帮助我们成功完成混合冷却改造。LT800A和LT800B可以共用Stäubli接头，简化了库存管理。生物基冷却液兼容性测试让我们放心使用环保方案。改造后PUE从1.6降至1.25，年节省电费€150K。" —— 客户运营总监
    

    
      **💡 经验教训：**
      
        • **教训1：**混合部署场景，LT800A+B组合最灵活

        • **教训2：**欧洲市场CE和RoHS认证是硬性要求

        • **教训3：**新型冷却液需要提前做兼容性测试（30天浸泡）

        • **教训4：**分阶段实施降低风险，便于问题排查

        • **教训5：**环保优势（生物基冷却液兼容）是欧洲市场加分项

      
    
  

  
  
    
      
### 📊 案例4：边缘计算公司 - 小型AI推理站部署

      
      
        
          **客户类型**
          边缘计算初创公司
        
        
          **项目时间**
          2026年2月-3月
        
        
          **项目规模**
          50台服务器（10站点）
        
        
          **产品型号**
          LT800A（标准型）
        
      

      
        🎯 客户背景
        某边缘计算初创公司，在全国10个城市部署小型AI推理站（每站5台H100服务器）。站点位于商业楼宇，空间受限，噪音敏感，需要液冷方案。

        📋 需求分析
        
          • **小批量需求：**总共50台服务器，分10个站点

          • **空间限制：**每站仅1个机柜，需要紧凑布管

          • **噪音限制：**商业楼宇，噪音需

        💡 方案设计
        **产品选型：**LT800A（性价比最优，40mm弯曲半径适合紧凑空间）

        **配置方案：**

        
          • 每台服务器：2根LT800A软管，每根1米（紧凑布管）

          • 总用量：50台 × 2根 × 1米 = 100米

          • 快接头：CPC LQ6（医疗级，低泄漏）

          • 冷却液：50%乙二醇水溶液

        

        🚀 实施过程
        **挑战：**小批量采购（100米），传统供应商起订量500米

        
          • 利通科技接受100米小单，无起订量限制

          • 1周交货，支持客户快速部署

          • 提供预装接头服务，现场即插即用

        

        **部署方式：**

        
          • 利通提供远程安装指导视频

          • 客户自行安装（每站1天完成）

          • 利通提供7×24小时技术支持热线

        

        📈 成果数据
        
          
            
              指标
              风冷方案
              LT800A液冷方案
              改善
            
          
          
            
              **机柜空间**
              2个机柜
              1个机柜
              节省50%
            
            
              **噪音**
              75 dB
              55 dB
              -27%
            
            
              **部署周期**
              6周
              4周
              提前2周
            
            
              **总成本**
              ¥80万
              ¥65万
              节省¥15万
            
          
        
      
    

    
      **🏆 客户评价：**
      "利通科技是唯一愿意接100米小单的供应商。LT800A的40mm弯曲半径让我们在1个机柜内完成5台服务器的紧凑布管。预装接头服务让我们现场安装只需1天。运行3个月零故障，噪音从75 dB降至55 dB，楼宇物业非常满意。" —— 客户CTO
    

    
      **💡 经验教训：**
      
        • **教训1：**小批量市场（
    
  

  
  
    
      
### 📊 案例5：故障排查 - 泄漏问题诊断与解决

      
      
        
          **客户类型**
          国内AI训练公司
        
        
          **问题时间**
          2025年11月
        
        
          **问题规模**
          200台服务器，5%泄漏率
        
        
          **产品型号**
          LT800B（增强型）
        
      

      
        🎯 问题背景
        某国内AI训练公司，2025年9月部署200台GB200服务器（LT800B软管）。运行2个月后，发现10台服务器出现接头处微量泄漏（5%泄漏率），客户紧急求助。

        🔍 问题诊断
        **第1步：现场勘查**

        
          • 泄漏位置：100%发生在接头与软管连接处

          • 泄漏形式：微量渗漏（1-2滴/小时）

          • 泄漏时间：运行1-2个月后开始出现

        

        **第2步：样品检测**

        
          • 拆解泄漏接头，发现软管外层有轻微磨损

          • 测量软管外径：16.2mm（标准16mm±0.2mm）

          • 检查接头卡箍：安装扭矩不足（5 N·m，标准8 N·m）

        

        **第3步：根因分析**

        
          • **根因1：**安装扭矩不足，卡箍未压紧软管

          • **根因2：**软管外径偏大（16.2mm），卡箍压力不均

          • **根因3：**系统压力波动（14-16 bar），加速泄漏

        

        💡 解决方案
        **短期方案（1周内）：**

        
          • 重新安装10个泄漏接头，扭矩扳手确保8 N·m

          • 全面检查其余190台服务器，预防性加固

          • 安装压力稳定器，减少压力波动

        

        **长期方案（1个月内）：**

        
          • 利通科技优化生产工艺，外径公差收紧至±0.1mm

          • 提供安装培训，强调扭矩扳手使用

          • 提供安装检查清单，确保每个接头都符合标准

        

        📈 解决成果
        
          
            
              指标
              问题发生时
              解决后
              改善
            
          
          
            
              **泄漏率**
              5%（10/200）
              0%
              ✅ 完全解决
            
            
              **解决周期**
              -
              1周
              ✅ 快速响应
            
            
              **运行3个月复发率**
              -
              0%
              ✅ 根治问题
            
            
              **客户满意度**
              2/5
              5/5
              ✅ 转危为机
            
          
        
      
    

    
      **⚠️ 重要提醒：**
      接头泄漏90%是安装问题，不是产品问题！必须使用扭矩扳手确保8 N·m安装扭矩。
    

    
      **💡 经验教训：**
      
        • **教训1：**接头泄漏90%是安装扭矩不足，必须使用扭矩扳手

        • **教训2：**软管外径公差控制至关重要（±0.1mm vs ±0.2mm）

        • **教训3：**压力波动会加速泄漏，需要安装压力稳定器

        • **教训4：**提供安装培训和检查清单，预防问题发生

        • **教训5：**快速响应（1周解决）是转危为机的关键

      
    
  

  
  
    
## 模块3复习题

    
### 单选题（5道）

    
      案例1中，国内AI独角兽选择LT800B的主要原因是？
        A. 价格便宜   **B. 支持GB200的15 bar压力需求**   C. 交货快   D. 外观好看
      
      案例2中，LT800A相比Parker软管的价格优势是？
        A. 30%   B. 40%   **C. 45%**   D. 50%
      
      案例3中，欧洲数据中心改造后PUE从1.6降至多少？
        A. 1.2   **B. 1.25**   C. 1.3   D. 1.4
      
      案例4中，边缘计算公司选择LT800A的关键原因是？
        A. 价格最低   **B. 40mm弯曲半径适合紧凑空间**   C. 颜色好看   D. 品牌知名
      
      案例5中，接头泄漏的主要根因是？
        A. 软管质量差   **B. 安装扭矩不足**   C. 接头质量差   D. 冷却液腐蚀
      
    

    
### 简答题（2道）

    
      客户问："我们是小批量部署（100米），你们能接单吗？交货周期多久？"请给出专业回答。
        *参考答案：当然可以！利通科技没有起订量限制，100米小单我们也接。我们理解边缘计算和小型部署场景的需求，专门为此优化了生产流程。交货周期1-2周，比行业平均4-6周快3倍。我们还提供预装接头服务，您现场只需即插即用，1天完成安装。案例4中的边缘计算客户就是100米小单，1周交货，4周完成10个站点部署。*
      
      客户反馈："我们安装后2个月出现接头泄漏，是不是你们软管质量有问题？"请给出专业回答和解决方案。
        *参考答案：感谢您的反馈！根据我们的经验，接头泄漏90%是安装问题，不是产品问题。主要原因是安装扭矩不足（
    
  

  
  
    
      ← 上一模块：技术创新与差异化优势
    
    
      🏠 返回首页
    
    
      下一模块：产品演示与实操 →

---

## 📚 延伸学习

完整的培训内容（包括交互式图表、产品图片、视频链接）请访问在线培训网站：

🔗 **在线地址：** https://lucylook6-design.github.io/liquid-cooling-training/day2/module3.html

---

**提示：** 本文档由培训网站自动生成，如需编辑请在飞书中直接修改。
